# Research Notes: Gas Boiler Optimization

Источники и ключевые данные собранные при разработке скилла gas-boiler-optimizer.
Дата исследования: 2026-03-29

---

## Целевая система

- **Котёл:** Junkers Euroline, серия ZW 18/23-1 KE/AE
- **Контроллер:** E6 (встроенная автоматика, on/off горелка, без модуляции)
- **Датчик:** комнатный термостат подключён к клеммам TA
- **Климат:** Латвия, расчётная температура -18°C / -20°C, сезон октябрь–апрель

---

## Критические факты о E6

### Гистерезис — нельзя изменить

Источник: официальная инструкция Junkers Euroline ZW 18/23-1 KE/AE

> "Петля гистерезиса для горелки: от +10°C до -20°C. Если температура на потенциометре установлена на 75°C, горелка выключается при 85°C (+10°C) и включается при 55°C (-20°C)."

**Вывод:** Диапазон 30°C зашит в E6 аппаратно. Пользователь не может его изменить. Любые рекомендации "настроить гистерезис котла" для этой модели неприменимы.

### E6 — on/off контроллер

- Нет модуляции пламени в режиме отопления
- Нет входа для датчика уличной температуры
- Нет погодной компенсации из коробки
- Погодную компенсацию можно добавить только внешним контроллером через клеммы TA

---

## Ключевые данные по экономии газа

### 1. Комнатный термостат (клеммы TA)

**Источники:** Mastergrad.ru форум (пользователь Ежачок), Bugdesign.com.ua, Junkers документация

- Экономия при правильном подключении термостата: **15–20%**
- Реальный пример: снижение с 16–17 м³/сутки до 14–15 м³/сутки в зимний период
- Механизм: термостат отключает горелку когда комната прогрета, исключая dry cycling

**Важно:** Если клеммы TA замкнуты перемычкой (термостат не подключён) — котёл работает только по аквастату, dry-cycles постоянно.

### 2. Dry Cycling (холостые циклы)

**Источник:** Sabien Technology research, DOE studies

- Потери от dry cycling: **10–25% от потребления газа**
- Механизм: котёл поддерживает температуру воды даже когда комнаты не требуют тепла
- Решение: правильно подключённый комнатный термостат устраняет большую часть dry cycling

### 3. Ночное снижение

**Источники:** Energy Vanguard research, Canadian Centre for Housing Technology, Protons for Breakfast (физик Michael de Podesta)

- Экономия от ночного снижения: **8–12% сезонного потребления**
- Setback эффективен даже в хорошо утеплённых домах
- В холодном климате потери тепла выше → эффект снижения сильнее

**Спорный момент в форумах:** некоторые специалисты рекомендуют НЕ делать setback для конденсационных котлов с погодной компенсацией. Для атмосферных on/off котлов (наш случай) setback однозначно выгоден.

**Критический порог для Латвии:** при уличной температуре ниже -5°C полное отключение на ночь невыгодно — штраф на разогрев превышает экономию. Только снижение до 17°C.

### 4. Температура подачи (уставка котла)

**Источники:** Heat-Timer Corporation, Viessmann weather compensation guide, EEVBlog forum

- Снижение средней температуры подачи на 10°C → **3–5% экономии** на атмосферном котле
- Механизм: меньше потерь через корпус котла, дымоход, трубы
- Weather compensation (outdoor reset) даёт до **12–15% экономии** по данным Heat-Timer Corp

**Для E6 без внешнего контроллера:** ручное снижение уставки по сезону/неделе

### 5. Частота циклов

**Источник:** EEVBlog forum (финский инженер-теплотехник), DOE boiler cycling losses paper

- Оптимальный режим: горелка включена 8–30 минут, выключена 20–60 минут
- 30–40 циклов в день = проблема (типичная для котлов с узким гистерезисом, но не для E6)
- Для E6 с широким гистерезисом (30°C) проблема коротких циклов решена аппаратно
- Если циклы всё равно короткие → причина в комнатном термостате (расположение, тип)

---

## Стоячие потери vs потери от запусков — что выгоднее?

### Реальный эксперимент с измерениями

Источник: tol.acritum.com — тест Viessmann Vitopend 100 (24кВт), деревянный дом 38м², улица -8/-10°C

| Уставка | Расход газа | Расход эл-ва (насос) | Итого |
|---|---|---|---|
| 40°C | высокий | очень высокий (насос не выкл.) | самый дорогой |
| 50°C | средний | высокий | дорогой |
| **60°C** | **средний** | **низкий** | **оптимальный** |
| 70°C | чуть выше | минимальный | чуть хуже 60°C |

**Вывод эксперимента:** 60°C — золотая середина. При 40°C насос работает почти непрерывно (+3.5x электричества), газ не экономится. При 70°C+ растут стоячие потери.

### Физика стоячих потерь (Heating Help форум, измерения)

- Стоячие потери реального котла в подвале: **~20,000 BTU/час** при высокой температуре
- Потери пропорциональны разнице температур котёл/подвал
- При уставке 75°C и подвале 15°C: разница 60°C → большие потери
- При уставке 60°C и подвале 15°C: разница 45°C → потери на 25% меньше

### Потери при запусках (DOE/NREL данные)

- КПД атмосферного котла при нормальном цикле: **72%**
- КПД при коротких частых циклах: падает до **57%**
- Потери от тактования: **15–50% перерасхода газа**

### Важный нюанс: котёл в подвале

Если подвал **отапливаемый или жилой** — стоячие потери частично идут в дом, не на улицу. Тогда они не полностью "потеряны".

Если подвал **холодный, неотапливаемый** (как у большинства в Латвии) — стоячие потери уходят в землю и на улицу. Тогда низкая уставка выгоднее.

### Вывод по оптимальной уставке для Junkers E6

**Оптимум: 60–65°C** при типичных зимних условиях Латвии (-5°C / -10°C улица):
- Достаточно для нормальных радиаторов (средняя подача ~62°C при гистерезисе E6)
- Умеренные стоячие потери в холодном подвале
- Насос не работает непрерывно
- Норма запусков: 2–3 раза в час максимум

**Не рекомендуется:**
- Ниже 55°C — конденсат в дымоходе атмосферного котла, коррозия
- Выше 80°C — резкий рост стоячих потерь, износ полипропиленовых труб

---

## Потери через дымоход при простое — найдено

### Факты

**Источник:** DOE Energy Saver, NORA Chapter 6 (Draft and Venting)

- Атмосферный котёл = открытая камера сгорания = открытый дымоход
- В паузе горелки идёт естественная конвекция: тёплый воздух котельной → вверх через дымоход → на улицу
- DOE рекомендует vent damper (электромеханическая заслонка) именно для устранения этих потерь
- **Экономия от установки заслонки: 5–10% годового потребления газа** (DOE данные)

### Уточнение от пользователя

Клапана-заслонки на дымоходе нет. Это значит потери через тягу в паузе присутствуют постоянно.

### Что делать без заслонки

- Держать дверь котельной закрытой — снижает движущую силу конвекции
- Не завышать уставку — чем горячее котёл в паузе, тем сильнее тяга
- Установка заслонки — отдельный апгрейд, окупается за 1–2 сезона

### Важное разграничение

| Тип потерь | Когда | % потерь | Можно избежать? |
|---|---|---|---|
| Уходящие газы при горении | Горелка работает | 14–19% | Нет (физика горения) |
| Конвекция через дымоход | Горелка выключена | 5–10% годовых | Да — заслонкой |
| Стоячие потери корпуса | Всегда пока котёл горячий | ~5% | Частично — снизить уставку |

---

## Что ещё стоит найти и исследовать

1. **Реальное время разогрева с 45°C до 75°C** для Junkers ZW 23 — сколько газа сжигается за один цикл

2. **Минимальная температура обратки** — для атмосферного котла критична температура обратки не ниже 45–50°C во избежание конденсата в теплообменнике. Если система большая и обратка холодная — отдельная проблема

3. **Буферная ёмкость** — финский инженер на EEVBlog рекомендовал 200–300л буфер для развязки котла от системы. Актуально если частые циклы остаются проблемой

4. **Сравнение: управление по комнатному термостату vs по уличному датчику** — что даёт больше экономии для атмосферного котла без модуляции

5. **Конкретная модель заслонки для Junkers Euroline** — размер дымохода, совместимость

---

## Что не нашёл / требует уточнения

1. **Точная модель котла пользователя** — ZW 18 или ZW 23, одноконтурный (ZS) или двухконтурный (ZW)
2. **Тип здания** — панельный дом, кирпич, renovated? Влияет на уставки
3. **Текущее расположение термостата** — может быть причиной phantom cycling
4. **Есть ли буферная ёмкость** — влияет на длину циклов
5. **Год постройки здания** — определяет теплопотери и нужную температуру подачи

---

## Что стоит добавить в скилл в будущем

### Высокий приоритет
- [ ] Блок диагностики расположения термостата (солнечная сторона, рядом с радиатором — частая ошибка)
- [ ] Калькулятор: по площади + типу здания рассчитать оптимальную уставку
- [ ] Инструкция подключения внешнего погодного контроллера к TA (это дешёвый апгрейд)

### Средний приоритет
- [ ] Балансировка радиаторов — снижает нужную температуру подачи на 5–10°C
- [ ] Промывка теплообменника — засорение резко увеличивает потребление
- [ ] Раздельные уставки для ZW (двухконтурный) vs ZS (одноконтурный)

### Низкий приоритет
- [ ] Расчёт ROI на установку программируемого термостата (окупается за 1–2 сезона)
- [ ] Сравнение: биметаллический термостат vs электронный (разница в гистерезисе комнаты)

---

## Полезные источники для дальнейшего исследования

| Источник | Тема | URL |
|---|---|---|
| Junkers официальная инструкция | Гистерезис E6, клеммы TA | kotel.kr.ua/image/pdf/bosch/junkers-euroline-zw-23-1-ae-ke.pdf |
| Mastergrad.ru форум | Термостаты для котлов, реальный опыт | mastergrad.com/forums/t44249 |
| EEVBlog форум | Гистерезис и КПД системы отопления | eevblog.com/forum/chat/heating-system-hysteresis-and-efficiency |
| Sabien Technology | Dry cycling потери, методология | sabien.com/dry-cycling-in-boiler-management |
| Heat-Timer Corp | Outdoor reset экономия, цифры | heat-timer.com/outdoor-reset-control-savings |
| Energy Vanguard | Ночное снижение, физика | energyvanguard.com/blog/if-you-think-thermostat-setbacks |
| Protons for Breakfast | Setback физика, холодный климат | protonsforbreakfast.wordpress.com/2022/12/19/setback |
| DOE Boiler Cycling Losses | Потери от тактования, % | energy.gov/sites/prod/files/2014/05/f16/steam16_cycling_losses.pdf |
| forum.c-o-k.ru | Junkers Euroline реальные проблемы | forum.c-o-k.ru/viewtopic.php?t=7545 |
| tol.acritum.com | Реальный эксперимент уставок 40/50/60/70°C | tol.acritum.com/1209/gas-boiler-temperature |
| Heating Help: The Wall | Стоячие потери котла — измерения | forum.heatinghelp.com/discussion/165196 |
| Heating Help: The Wall | Cycling vs continuous run — эффективность | forum.heatinghelp.com/discussion/150085 |
| DOE Energy Saver | Vent damper экономия 5–10% | energy.gov/energysaver/furnaces-and-boilers |
| NORA Chapter 6 | Тяга, потери через дымоход, заслонки | noraweb.org/wp-content/uploads/2016/10/NORA-Silver-Chapter-6.pdf |
| teplovizov.ru | Потери через дымоход 14–19% | teplovizov.ru/articles/mnogo-li-tepla-uhodit-cherez-dymohod |
